# Наладка personal и процедуры

Объединённая версия использует управление железом personal. Сохранённый профиль — источник направлений и параметров HOME. Наладка, журнал измерений и новые процедуры добавлены из commissioning-handoff.

## Что использует процедура

- `home` с X/Y вызывает наш поиск по двум концевикам, их физическим названиям, направлению и сохранённой калибровке. Без калибровки X/Y запуск запрещён; подмена на G28 не выполняется.
- `home_valve` принимает имя крана. Общий вход, направление, скорость подхода и повторного касания, отход и таймаут берутся из профиля personal. Старые параметры пошагового поиска в процедуре больше не нужны.
- У A/B/C на этой установке проверено: минус к концевику, плюс от него. Одновременно ищет ноль только один кран. При исходно нажатом общем входе требуется явное сервисное освобождение выбранного узла.
- `set_valve` использует сохранённые координаты A/B или их имена из `position_names`, выполняется через наш контроллер крана и требует HOME и подтверждённых рабочих положений.
- `move`, `pump`, `pump_multi` используют те же координаты, STEP-масштаб, направление подачи и проверки, что ручное управление. Дозирование требует измеренного объёмного коэффициента.
- `allowed_routes` в настройках насоса задаёт допустимые положения кранов для подачи и забора. Пустое поле означает, что проверка маршрута ещё не настроена.
- `require_reference` только проверяет нули, `repeat` повторяет другую процедуру заданное число раз.
- U не получает механический ноль через G28. Его исходную координату оператор подтверждает отдельно в Наладке. Подключение датчика оборота ещё нужно проверить.

## Порядок настройки

1. Запустить personal и выбрать существующий личный профиль. Не заменять его профилем из отдельной commissioning-копии: там нет наших измерений X/Y.
2. Для X/Y открыть «Калибровка X/Y». Проверить сохранённые физические стороны, направления и выполнить штатный HOME.
3. Для кранов открыть «Краны», проверить общий вход и параметры профиля. Выполнить HOME одного крана, затем найти и сохранить рабочие положения. Отключение удержания сбрасывает привязку.
4. На странице «Наладка» можно записывать измерения насосов, рабочие соединения кранов и журнал. Сохранение изменяет файл профиля; применение сохранённого профиля сбрасывает нули.
5. В конструкторе составить процедуру, нажать «Проверить без движения». Затем проверить отдельные шаги. Черновик снимается перед полным запуском проверенной процедуры.
6. Изменённые параметры запуска можно сохранить кнопкой «Сохранить параметры как значения по умолчанию». Иначе они действуют только на один запуск.
7. Для передачи инженерам скачать профиль, журнал и процедуры из «Наладки». Калибровки X/Y и настройки кранов входят в тот же профиль.

## Первый пример

Тест `test_start` содержит сообщение «начало», паузу и сообщение «готово». Он проверяет работу редактора и последовательного запуска без движения.

Для движения X после проверки HOME: `home` с осями `[X]`, `move` X на `+1` со скоростью 120, пауза, `move` X на `-1`, затем `motors` с `enabled: false` и осями `[X]`. Это только тест перемещения; объём в мкл он не задаёт.

Калибровку объёма проверяют на открытом и известном маршруте жидкости, минимум в трёх повторах. Положения кранов после сервисных проб не считаются рабочими автоматически.

## Результаты и отпускание моторов

«Результаты наладки» — отдельный лист наблюдений и диагностики без движения. «Наладка» — сохранение и применение настроек, измерения и журнал.

Сервисный шаг отправляет команду отпускания выбранного мотора. Штатный HOME сохраняет удержание и привязку до следующего отключения, ошибки или применения профиля. STOP не является подтверждением снятия удержания. Токи драйверов при объединении не менялись.
